# :comet: Розрахунок режиму роботи газотранспортної системи

[![Build status][travis-image]][travis-url] [![Dependency status][dependency-image]][dependency-url]

Розрахунок проводиться за методом уточнення витрати газу без врахування різниці геодезичних відміток

Код: [Ростислав Мінюков](https://github.com/embyth/)

Методика розрахунку: “Нормы технологического проектирования. Магистральные трубопроводы. Часть 1. – Газопроводы” (ОНТП 51-1-85)

[**Онлайн-розрахунок**](https://embyth.github.io/gas-transmission-system/)

---

## Зміст

1. [Особливості гідравлічного розрахунку режиму роботи газотранспортної системи](#особливості-гідравлічного-розрахунку-режиму-роботи-газотранспортної-системи)
2. [Мета](#мета)
3. [Вихідні дані для розрахунку](#вихідні-дані-для-розрахунку)
4. [Набір стандартних ГПА з нагнітачами](#набір-стандартних-гпа-з-нагнітачами)
5. [Алгоритм розрахунку](#алгоритм-розрахунку)
  1. [Розрахунок фізичних властивостей природного газу](#розрахунок-фізичних-властивостей-природного-газу)
  2. [Розрахунок наявної потужності газотурбінного приводу ГПА компресорної станції](#розрахунок-наявної-потужності-газотурбінного-приводу-гпа-компресорної-станції)
  3. [Розробка математичних моделей нагнітача](#розробка-математичних-моделей-нагнітача)
  4. [Розрахунок режиму роботи нагнітача з використанням математичних моделей](#розрахунок-режиму-роботи-нагнітача-з-використанням-математичних-моделей)
  5. [Розрахунок витрат газу на власні потреби компресорної станції](#розрахунок-витрат-газу-на-власні-потреби-компресорної-станції)
  6. [Теплогідравлічний розрахунок ділянки газопроводу](#теплогідравлічний-розрахунок-ділянки-газопроводу)
6. [Технічна характеристика нагнітачів природного газу](#технічна-характеристика-нагнітачів-природного-газу)
7. [Структура проекту](#структура-проекту)

---

## Особливості гідравлічного розрахунку режиму роботи газотранспортної системи

При проектуванні і експлуатації газопроводів нерідко постає задача у визначенні пропускної здатності газопроводу або його ділянки, розрахунок тиску і температури в будь-якій точці газопроводу. Дана задача пов’язана із гідравлічними та тепловими розрахунками газопроводів, які проводяться разом, оскільки гідравлічні втрати і фізичні властивості газу залежать від його температури, а тепловий режим газопроводу змінюється із зміною гідравлічного режиму.
Пропускною здатністю магістрального газопроводу називається кількість газу, яку можна перекачати по газопроводу за добу при стаціонарному режимі, для максимально можливого використання наявної потужності ГПА та прийнятих розрахункових параметрів (робочий тиск, діаметр, довжина газопроводу, коефіцієнт гідравлічної ефективності, склад газу, температура грунту та навколишнього повітря, температура охолодження газу тощо).

---

## Мета

Мета розрахунку є аналіз роботи магістрального газопроводу, аналіз гідравлічної ефективності ділянки газопроводу, розробка режимів роботи магістрального газопроводу, розрахунок пропускної здатності магістрального газопроводу, порівняння продуктивності газопроводу.

---

## Вихідні дані для розрахунку

1. Об’ємні частки компонентів природного газу, %:
  - метан (СН<sub>4</sub>)
  - етан (С<sub>2</sub>Н<sub>6</sub>)
  - пропан (С<sub>3</sub>Н<sub>8</sub>)
  - н-бутан (С<sub>4</sub>Н<sub>10</sub>)
  - н-пентан (С<sub>5</sub>Н<sub>12</sub>)
  - азот (N<sub>2</sub>)
  - вуглекислий газ (СО<sub>2</sub>)
2. Зовнішній діаметр газопроводу, мм
3. Товщина стінки газопроводу, мм
4. Довжина газопроводу, км
5. Комерційна витрата газу на КС для першого наближення, млн. м<sup>3</sup>/д
5. Коефіцієнт гідравлічної ефективності газопроводу
6. Атмосферний тиск, МПа
7. Абсолютний тиск газу на вході в нагнітачі КС, МПа
8. Температура газу вході в нагнітачі КС, <sup>о</sup>С
9. Температура ґрунту, <sup>о</sup>С
10. Температура повітря, <sup>о</sup>С
11. Необхідний абсолютний тиск газу в кінці лінійної ділянки газопроводу, МПа
12. Повний коефіцієнт теплопередачі від газу в навколишнє середовище, Вт/(м<sup>2</sup>·К)
13. Марка газоперекачувальних агрегатів
14. Марка відцентрових нагнітачів

---

## Набір стандартних ГПА з нагнітачами

<table>
    <tr align="center">
      <td><b>Тип ГПА</b></td>
      <td><b>Тип нагнітача</b></td>
    </tr>
    <tr align="center">
      <td>ГТК-5</td><td>260-13-2</td>
    </tr>
    <tr align="center">
      <td rowspan="2">ГТ-750-6</td><td>370-17-1</td>
    </tr>
    <tr align="center">
      <td>370-14-1</td>
    </tr>
    <tr align="center">
      <td>ГТ-6-750</td><td>Н-300-1,23</td>
    </tr>
    <tr align="center">
      <td>ГТН-6</td><td>Н-300-1,23</td>
    </tr>
    <tr align="center">
      <td rowspan="3">ГТН-16</td><td>Н-16-76-1,37</td>
    </tr>
    <tr align="center">
      <td>Н-16-76-1,44</td>
    </tr>
    <tr align="center">
      <td>Н-16-76-1,25</td>
    </tr>
    <tr align="center">
      <td>ГТК-10-2</td><td>520-12-1</td>
    </tr>
    <tr align="center">
      <td rowspan="2">ГТК-10-4</td><td>370-18-1</td>
    </tr>
    <tr align="center">
      <td>235-21-1</td>
    </tr>
    <tr align="center">
      <td rowspan="2">ГТН-25</td><td>650-21-2</td>
    </tr>
    <tr align="center">
      <td>650-22-2</td>
    </tr>
    <tr align="center">
      <td>ГПА-Ц-16/76</td><td>НЦ-16/76-1,45</td>
    </tr>
    <tr align="center">
      <td rowspan="3">ГТК-10И</td><td>RF2BB-30</td>
    </tr>
    <tr align="center">
      <td>CDP-224</td>
    </tr>
    <tr align="center">
      <td>PCL-802/24</td>
    </tr>
    <tr align="center">
      <td>ГТН-25И</td><td>PCL-1002/40</td>
    </tr>
    <tr align="center">
      <td>ГТК-25И</td><td>PCL-804-2</td>
    </tr>
</table>

---

## Алгоритм розрахунку

### Розрахунок фізичних властивостей природного газу

Розрахунок починаємо з розрахунку фізичних властивостей природного газу. До основних фізичних властивостей відносяться: молярна маса, густина за нормальних та стандартних умов, відносна густина газу за повітрям, газова стала, псевдокритичні тиск та температура, нижча теплота згорання. Властивості основних компонентів природного газу наведені в таблиці.

1. Молярна маса природного газу обчислюється за формулою, кг/кмоль<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597199-b9492a80-f2af-11ea-8d33-ddb1f296a920.png" alt="1">
</p>
<p>
  де <code>µ<sub>i</sub</code> – молярна маса <code>i</code>-того компонента газу (<a href="#властивості-компонентів-природного-газу">див. таблицю</a>), кг/кмоль;<br>
  <code>r<sub>i</sub></code> – об’ємна частка <code>i</code>-того компонента газу;<br>
  <code>n</code> – кількість компонентів природного газу.<br>
</p>

2. Густина природного газу за нормальних умов визначається за формулою, кг/м<sup>3</sup><br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597200-b9e1c100-f2af-11ea-8705-6c97031047b7.png" alt="2"><br>
</p>
<p>де <code>22,41</code> – об’єм, який займає один кіломоль ідеального газу за нормальних умов, м<sup>3</sup>/кмоль.<br></p>

3. Відносна густина газу за повітрям визначається за формулою<br>
<p align="center">                        
  <img src="https://user-images.githubusercontent.com/46350695/92597201-b9e1c100-f2af-11ea-827a-47135bba0b97.png" alt="3"><br>
</p>
<p>де <code>1,293</code> - густина сухого повітря за нормальних умов, кг/м<sup>3</sup>.<br></p>

4. Густина природного газу за стандартних фізичних умов обчислюється за формулою, кг/м<sup>3</sup><br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597203-ba7a5780-f2af-11ea-9492-19d96fc2f5b9.png" alt="4"><br>
</p>
<p>де <code>1,205</code> - густина сухого повітря за стандартних умов, кг/м<sup>3</sup>.<br></p>

5. Газова стала природного газу обчислюється за формулою, Дж/(кг·К)<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597204-ba7a5780-f2af-11ea-8542-90e6b3f0cf50.png" alt="5"><br>
</p>
<p>де <code>287,1</code> - газова стала сухого повітря, Дж/(кг·К).<br></p>

6. Псевдокритичний тиск природного газу визначається за формулою, МПа<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597207-bb12ee00-f2af-11ea-995e-f9c67a20a5eb.png" alt="6"><br>
</p>
<p>де <code>Р<sub>кр<sub>i</sub></sub></code> - критичний тиск <code>i</code>-того компонента газу (<a href="#властивості-компонентів-природного-газу">див. таблицю</a>), МПа.<br></p>

7. Псевдокритична температура природного газу визначається за формулою, К<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597210-bb12ee00-f2af-11ea-9fd1-6f06a00144ab.png" alt="7"><br>
</p>
<p>де <code>Т<sub>кр<sub>i</sub></sub></code> - критична температура <code>i</code>-того компонента газу (<a href="#властивості-компонентів-природного-газу">див. таблицю</a>), К.<br></p>

8. Нижча об’ємна теплота згорання визначається за формулою, кДж/м<sup>3</sup><br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597211-bb12ee00-f2af-11ea-80d3-17a3cee18f49.png" alt="8"><br>
</p>
<p>де <code>Q<sub>нр<sub>i</sub></sub></code> - нижча об’ємна теплота згорання i-того компонента природного газу (<a href="#властивості-компонентів-природного-газу">див. таблицю</a>), кДж/м<sup>3</sup>.<br></p>

9. Нижча масова теплота згорання газу визначається за формулою, кДж/кг<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92597212-bbab8480-f2af-11ea-851d-b5cbdd41bdb2.png" alt="9"><br>
</p>

#### Властивості компонентів природного газу

<table>
  <tr align="center">
    <td>Компонент</td>
    <td>Молярна маса, кг/кмоль</td>
    <td>Критичний тиск, МПа</td>
    <td>Критична температура, К</td>
    <td>Нижча теплота згорання, кДж/м<sup>3</sup></td>
  </tr>
  <tr align="center">
    <td>метан (СН<sub>4</sub>)</td>
    <td>16,04</td>
    <td>4,640</td>
    <td>190,66</td>
    <td>35760</td>
  </tr>
  <tr align="center">
    <td>етан (С<sub>2</sub>Н<sub>6</sub>)</td>
    <td>30,07</td>
    <td>4,884</td>
    <td>305,46</td>
    <td>63650</td>
  </tr>
  <tr align="center">
    <td>пропан (С<sub>3</sub>Н<sub>8</sub>)</td>
    <td>44,10</td>
    <td>4,255</td>
    <td>369,90</td>
    <td>91140</td>
  </tr>
  <tr align="center">
    <td>бутан (С<sub>4</sub>Н<sub>10</sub>)</td>
    <td>58,12</td>
    <td>3,799</td>
    <td>425,20</td>
    <td>118530</td>
  </tr>
  <tr align="center">
    <td>пентан (С<sub>5</sub>Н<sub>12</sub>)</td>
    <td>72,15</td>
    <td>3,373</td>
    <td>469,50</td>
    <td>146180</td>
  </tr>
  <tr align="center">
    <td>азот (N<sub>2</sub>)</td>
    <td>28,01</td>
    <td>3,394</td>
    <td>126,20</td>
    <td>-</td>
  </tr>
  <tr align="center">
    <td>вуглекислий газ (СО<sub>2</sub>)</td>
    <td>44,01</td>
    <td>7,386</td>
    <td>304,26</td>
    <td>-</td>
  </tr>
</table>

### Розрахунок наявної потужності газотурбінного приводу ГПА компресорної станції

10. Наявну потужність газотурбінної установки (ГТУ) для привода відцентрових нагнітачів (ВЦН) КС визначаємо за формулою, кВт<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92607020-46927c00-f2bc-11ea-9383-2d268e615e7b.png" alt="10"><br>
</p>
<p>
  де <code>N<sub>e</sub><sup>н</sup></code> – номінальна потужність ГТУ, наведена в <a href="#технічні-параметри-газотурбінних-гпа">таблиці</a>, кВт;<br>
  <code>К<sub>N</sub></code> – коефіцієнт, який враховує допуски і технічний стан ГТУ, наведений у <a href="#технічні-параметри-газотурбінних-гпа">таблиці</a>;<br>
  <code>К<sub>об</sub></code> – коефіцієнт, який враховує вплив системи, що протидіє обмерзанню, <code>К<sub>об</sub> = 1</code>;<br>
  <code>К<sub>у</sub></code> – коефіцієнт, який враховує вплив системи утилізації тепла відпрацьованих газів;<br>
  <code>К<sub>t</sub></code> – коефіцієнт, який враховує вплив температури навколишнього повітря, наведений у <a href="#технічні-параметри-газотурбінних-гпа">таблиці</a>;<br>
  <code>T<sub>з</sub><sup>н</sup></code> – номінальна температура навколишнього повітря на вході у ГТУ, наведена у <a href="#технічні-параметри-газотурбінних-гпа">таблиці</a>, К;<br>
  <code>T<sub>з</sub></code> – розрахункова температура повітря на вході в ГТУ, К;<br>
  <code>Р<sub>а</sub></code> – розрахунковий тиск зовнішнього повітря, МПа, який залежить від геодезичної позначки місця розташування компресорного цеху.<br>
</p>

11. Розрахункову температуру повітря на вході ГТУ обчислюємо за формулою, К<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92607027-472b1280-f2bc-11ea-8079-c50f8105b388.png" alt="11"><br>
</p>
<p>
  де <code>T<sub>а</sub></code> – середня температура зовнішнього повітря для періоду, що розглядається, за даними СНиП 2.01.01-82 або даними метеостанції, К;<br>
  <code>δT<sub>а</sub></code> – поправка на зміну кліматичних параметрів і місцевий підігрів повітря на вході ГТУ, <code>δT<sub>а</sub> = 5 K</code>.<br>
</p>

12. Коефіцієнт, який враховує вплив системи утилізації тепла відпрацьованих газів ГТУ, можна визначати за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92607030-47c3a900-f2bc-11ea-8b9c-3144caced604.png" alt="12"><br>
</p>
<p>
  де <code>ΔP<sub>y</sub></code> – збільшення гідравлічного опору вихлопного тракту ГТУ при наявності системи утилізації;<br>
  <code>K'<sub>y</sub></code> – коефіцієнт впливу збільшення гідравлічного опору вихлопного тракту ГТУ.<br>
</p>
<p>
  При відсутності технічних даних системи утилізації допускається приймати  <code>K<sub>y</sub> = 0,985</code><br>
</p>

13. Якщо після розрахунку наявної потужності ГТУ <code>N<sub>e</sub><sup>p</sup></code> виконується умова<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92607032-47c3a900-f2bc-11ea-8a03-eddbe7c770a0.png" alt="13"><br>
</p>

14. то наявна потужність ГТУ дорівнює<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92607034-47c3a900-f2bc-11ea-8753-9201a542b151.png" alt="14"><br>
</p>
<p>
  у противному випадку залишаємо значення, розраховане за формулою <b>10</b>.<br>
</p>

#### Технічні параметри газотурбінних ГПА

<table>
  <tr align="center">
    <td><b>Назва параметра</b></td>
    <td><b>Номінальна потужність ГТУ, кВт</b></td>
    <td><b>Номінальна температура повітря на вході в ГТУ, К</b></td>
    <td><b>Коефіцієнт, що враховує технічний стан ГТУ</b></td>
    <td><b>Коефіцієнт, що враховує вплив температури атмосферного повітря</b></td>
    <td><b>Механічний ККД нагнітача</b></td>
    <td><b>Номінальна витрата паливного газу, тис. м<sup>3</sup>/д</b></td>
  </tr>
  <tr align="center">
    <td>Позначення</td>
    <td><code>N<sub>e</sub><sup>н</sup></code></td>
    <td><code>Т<sub>з</sub><sup>н</sup></code></td>
    <td><code>К<sub>N</sub></code></td>
    <td><code>К<sub>t</sub></code></td>
    <td><code>η<sub>м</sub></code></td>
    <td><code>q<sub>ПГ</sub><sup>н</sup></code></td>
  </tr>
  <tr align="center">
    <td>ГТК-5</td>
    <td>4400</td>
    <td>288</td>
    <td>0,85</td>
    <td>4,4</td>
    <td>0,977</td>
    <td>1,88</td>
  </tr>
  <tr align="center">
    <td>ГТ-750-6</td>
    <td>6000</td>
    <td>288</td>
    <td>0,85</td>
    <td>3,7</td>
    <td>0,933</td>
    <td>2,45</td>
  </tr>
  <tr align="center">
    <td>ГТ-6-750</td>
    <td>6000</td>
    <td>288</td>
    <td>0,95</td>
    <td>2,8</td>
    <td>0,975</td>
    <td>2,82</td>
  </tr>
  <tr align="center">
    <td>ГТН-6</td>
    <td>6000</td>
    <td>288</td>
    <td>0,95</td>
    <td>2,8</td>
    <td>0,984</td>
    <td>2,82</td>
  </tr>
  <tr align="center">
    <td>ГПА-Ц-6,3</td>
    <td>6300</td>
    <td>288</td>
    <td>0,95</td>
    <td>1,3</td>
    <td>0,984</td>
    <td>3,28</td>
  </tr>
  <tr align="center">
    <td>ГТК-10</td>
    <td>10000</td>
    <td>288</td>
    <td>0,95</td>
    <td>3,7</td>
    <td>0,99</td>
    <td>3,7</td>
  </tr>
  <tr align="center">
    <td>ГПУ-10</td>
    <td>10000</td>
    <td>298</td>
    <td>0,95</td>
    <td>3,7</td>
    <td>0,99</td>
    <td>4,05</td>
  </tr>
  <tr align="center">
    <td>ГТН-10И</td>
    <td>10200</td>
    <td>288</td>
    <td>0,95</td>
    <td>2</td>
    <td>0,99</td>
    <td>4,22</td>
  </tr>
  <tr align="center">
    <td>ГТК-16</td>
    <td>16000</td>
    <td>288</td>
    <td>0,95</td>
    <td>3,2</td>
    <td>0,99</td>
    <td>6,86</td>
  </tr>
  <tr align="center">
    <td>ГТН-16</td>
    <td>16000</td>
    <td>288</td>
    <td>0,95</td>
    <td>3,2</td>
    <td>0,99</td>
    <td>5,93</td>
  </tr>
  <tr align="center">
    <td>ГПА-Ц-16</td>
    <td>16000</td>
    <td>288</td>
    <td>0,95</td>
    <td>2,8</td>
    <td>0,993</td>
    <td>6,24</td>
  </tr>
  <tr align="center">
    <td>ГТН-25</td>
    <td>24000</td>
    <td>298</td>
    <td>0,95</td>
    <td>3,2</td>
    <td>0,992</td>
    <td>9,37</td>
  </tr>
  <tr align="center">
    <td>ГТН-25И</td>
    <td>24400</td>
    <td>298</td>
    <td>0,95</td>
    <td>2,2</td>
    <td>0,992</td>
    <td>9,38</td>
  </tr>
</table>






### Розробка математичних моделей нагнітача

15. Виконуємо математичне моделювання зведених газодинамічних характеристик відцентрового нагнітача. 
Для опису залежності номінального ступеня підвищення тиску <code>ε<sub>н</sub></code> (за умови, що зведена відносна обертова частота дорівнює одиниці) від зведеної об'ємної подачі нагнітача за умов на його вході <code>Q<sub>зв</sub></code> використовуємо тричленну поліному вигляду<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623484-f40e8b00-f2ce-11ea-88ce-31c14a41ef9f.png" alt="15"><br>
</p>

16. Для опису залежності політропного ККД <code>η<sub>пол</sub></code> від зведеної об'ємної подачі нагнітача за умов на його вході <code>Q<sub>зв</sub></code> використовуємо тричленну поліному вигляду<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623488-f4a72180-f2ce-11ea-89e6-d72b13d79617.png" alt="16"><br>
</p>

17. Для опису зведеної відносної внутрішньої потужності <code>\[N<sub>i</sub>/ρ<sub>вх</sub>]<sub>зв</sub></code> від зведеної об'ємної подачі нагнітача за умов на його вході <code>Q<sub>зв</sub></code> використовуємо тричленну поліному вигляду<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623490-f4a72180-f2ce-11ea-87b4-2e28465e615b.png" alt="17"><br>
</p>
<p>
  де <code>a<sub>3</sub>, b<sub>3</sub>, c<sub>3</sub> (i = 1, 2, 3)</code> – коефіцієнти математичних моделей зведених газодинамічних характеристик нагнітача.<br>
</p>

<p>
  Коефіцієнти математичних моделей можуть бути визначені методом найменших квадратів шляхом обробки паспортних або фактичних характеристик відцентрового нагнітача. Достатньої точності результатів можна досягти при визначенні коефіцієнтів математичних моделей за координатами трьох точок у робочій зоні нагнітача.<br>
</p>

18. Наприклад, для рівняння <b>15</b> формули для обчислення значень відповідних коефіцієнтів приймають вигляд<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623491-f4a72180-f2ce-11ea-92f2-92ef356366f0.png" alt="18.1"><br>
</p>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623492-f53fb800-f2ce-11ea-8bdb-fa1be527d62e.png" alt="18.2"><br>
</p>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623493-f53fb800-f2ce-11ea-8063-6f67a01d0973.png" alt="18.3"><br>
</p>

19. за виконання такої умови<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92623494-f5d84e80-f2ce-11ea-8f5c-574815a87505.png" alt="19"><br>
</p>
<p>
  де <code>ε<sub>1</sub>, ε<sub>2</sub>, ε<sub>3</sub></code> – значення ступеня підвищення тиску (за умови рівності зведеної відносної обертової частоти нагнітача) за зведеної продуктивності нагнітача <code>Q<sub>1</sub>, Q<sub>2</sub>, Q<sub>3</sub></code> відповідно.<br>
</p>

<p>За аналогічними залежностями визначаються коефіцієнти математичних моделей для політропного ККД <code>η<sub>пол</sub></code> та зведеної відносної внутрішньої потужності <code>\[N<sub>i</sub>/ρ<sub>вх</sub>]<sub>зв</sub></code>.</p>

### Розрахунок режиму роботи нагнітача з використанням математичних моделей

<p>
  Основою метою розрахунку режиму роботи ГПА КС є визначення обертової частоти ротора нагнітача, щоб тиск на виході з нагнітача був не меншим від номінального та ефективна потужність була якомога ближчої до наявної потужності ГТУ, та при цьому, щоб виконувались умови по зведеній витраті та зведених відносних обертах нагнітача.<br>
</p>

20. Визначаємо коефіцієнт стисливості газу за умов входу у відцентрові нагнітачі<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629873-9fbbd900-f2d7-11ea-833f-848e1f2cdfb7.png" alt="20"><br>
</p>

21. Використовуючи рівняння стану реального газу Менделєєва-Клапейрона обчислюємо густину газу (кг/м<sup>3</sup>) за умов входу в нагнітачі<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629874-a0546f80-f2d7-11ea-9686-8f09c2019c47.png" alt="21"><br>
</p>

22. Обчислюємо комерційну продуктивність через один нагнітач, млн. м<sup>3</sup>/д<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629878-a0ed0600-f2d7-11ea-9e17-344ff2295d51.png" alt="22"><br>
</p>

23. Визначаємо об’ємну витрату газу (м<sup>3</sup>/хв) за умов входу в один нагнітач<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629880-a0ed0600-f2d7-11ea-892b-eadf478fa997.png" alt="23"><br>
</p>

<p>
  Приймаємо для першого наближення, що обертова частота нагнітача дорівнює номінальному значенню, тобто <code>n = n<sub>н</sub></code>.<br>
</p>

24. Визначаємо зведену витрату газу за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629881-a0ed0600-f2d7-11ea-982b-1b5f83959ae6.png" alt="24"><br>
</p>

25. Обчислюємо зведену відносну обертову частоту нагнітача за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629882-a1859c80-f2d7-11ea-8c5b-a268374d3262.png" alt="25"><br>
</p>
<p>
  де <code>Z<sub>зв</sub>, R<sub>зв</sub>, T<sub>зв</sub></code> – коефіцієнт стисливості газу, температура газу на вході та газова стала, при яких побудовані зведені газодинамічні характеристики нагнітача.<br>
</p>

<p>
  Використовуючи математичні моделі <b>15-17</b>, знаходимо номінальний ступінь підвищення тиску газу <code>ε<sub>н</sub></code>, політропічний ККД <code>η<sub>пол</sub></code> та зведену відносну внутрішню потужність нагнітача <code>\[N<sub>i</sub>/ρ<sub>вх</sub>]<sub>зв</sub></code>.<br>
</p>

26. Використовуючи теорему подібності режимів роботи відцентрових машин, коригуємо ступінь підвищення тиску для відмінних від одиниці значень зведеної відносної обертової частоти нагнітача<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629884-a1859c80-f2d7-11ea-86c0-ec8a9ca956e9.png" alt="26"><br>
</p>
<p>
  де <code>k</code> – показник адіабати природного газу, приймаємо <code>k = 1,31</code>.<br>
</p>

27. Визначаємо абсолютний тиск газу на виході нагнітачів, МПа<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629885-a21e3300-f2d7-11ea-8f59-5e34502f2ffb.png" alt="27"><br>
</p>

28. Температуру газу на виході нагнітачів розраховуємо за формулою, К<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629886-a21e3300-f2d7-11ea-9328-65470f531322.png" alt="28"><br>
</p>

29. Знаходимо внутрішню (індикаторну) потужність нагнітача за формулою, кВт<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629888-a21e3300-f2d7-11ea-9368-a54a5d37896d.png" alt="29"><br>
</p>

30. Визначаємо потужність, спожиту нагнітачем (ефективна потужність), кВт<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629889-a2b6c980-f2d7-11ea-8784-0fe555fdeb89.png" alt="30"><br>
</p>
<p>
  де <code>η<sup>м</sup></code> – механічний ККД нагнітача (<a href="#технічні-параметри-газотурбінних-гпа">див. таблицю</a>).<br>
</p>

<p>
  Розраховані параметри режиму роботи КС повинні бути перевірені на виконання таких технологічних обмежень:<br>
</p>

31. тиск газу на нагнітанні не повинен перевищувати максимально допустимого значення із умов міцності трубопроводів та обладнання<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629890-a2b6c980-f2d7-11ea-9079-e605c85dea59.png" alt="31"><br>
</p>

32. зведена продуктивність нагнітача за умов на його вході повинна бути не менша за мінімальне значення <code>Q<sub>зв</sub><sup>min</sup></code>, яке забезпечує роботу нагнітача без помпажа та не більшою від максимального значення <code>Q<sub>зв</sub><sup>max</sup></code><br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629894-a34f6000-f2d7-11ea-870b-881ca149422a.png" alt="32"><br>
</p>

33. потужність, спожита нагнітачем, повинна бути не більша за наявну потужність газотурбінної установки<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629895-a34f6000-f2d7-11ea-86ad-eb4316ee7cfb.png" alt="33"><br>
</p>

34. зведені відносні оберти нагнітача повинні бути не менші за мінімально допустиму <code>\[n/n<sub>н</sub>]<sub>зв</sub><sup>min</sup></code> та не більші за максимально допустиму <code>\[n/n<sub>н</sub>]<sub>зв</sub><sup>max</sup></code> зв паспортну величину<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629897-a34f6000-f2d7-11ea-8b4a-8c6814bf8c4f.png" alt="34"><br>
</p>

35. Якщо хоча одна з умов <b>31-34</b> не виконується, то обертова частота вала нагнітача коригується на величину <code>Δn</code>, тобто<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629898-a3e7f680-f2d7-11ea-844b-3e8e1cec5cb2.png" alt="35"><br>
</p>

<p>
  Далі розрахунки виконуються знову, починаючи з формули <b>24</b> до виконання умов <b>31-34</b>. Якщо в результаті зменшення обертової частоти нагнітача зведені відносні оберти стануть меншими за мінімально допустимі, то це свідчить про неможливість реалізації даного режиму перекачування газу без порушення технологічних обмежень. В такому випадку необхідно скоригувати параметри стану газу на границях трубопровідної системи або змінити кількість працюючих ГПА на КС, режим роботи якої розраховується.<br>
</p>

<p>
  Температура газу на початку перегону практично дорівнює температурі газу після установки охолодження газу. Зазвичай, максимально допустиме значення температури газу після АПО <code>T<sub>доп</sub> = 313 К</code>.<br>
</p>

36. Якщо розрахована температура газу на нагнітанні перевищує допустиме значення <code>T<sub>доп</sub></code>, тобто<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629900-a3e7f680-f2d7-11ea-9d70-2968148bc4b9.png" alt="36"><br>
</p>

37. то температуру газу на початку прилеглої ділянки газопроводу приймаємо рівною<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629901-a3e7f680-f2d7-11ea-95bd-122b7244843f.png" alt="37"><br>
</p>

38. При виконанні умови<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629903-a4808d00-f2d7-11ea-81e2-aa12806ce8bd.png" alt="38"><br>
</p>

39. приймаємо<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629905-a4808d00-f2d7-11ea-8391-946570b51ff7.png" alt="39"><br>
</p>

40. Абсолютний тиск газу на початку лінійної ділянки газопроводу, яка знаходиться за розрахованою компресорною станцією, знаходимо за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629906-a5192380-f2d7-11ea-845b-24757f4bb6f5.png" alt="40"><br>
</p>
<p>
  де <code>P<sub>вих</sub></code> – втрати тиску в комунікаціях між компресорним цехом і вузлом підключення до лінійної частини газопроводу (без урахування втрат тиску в системі охолодження газу);<br>
  <code>P<sub>ох</sub></code> – втрати тиску в системі охолодження газу, включаючи її обв’язку.<br>
</p>

<p>
  За відсутності фактичних даних можна приймати значення відповідно до чинних норм технологічного проектування магістральних газопроводів номінальні втрати тиску у вихідній лінії КС для одноступеневої очистки газу (без врахування втрат тиску в системі охолодження газу):<br>
</p>

- для робочого тиску газу 5,5 МПа в газопроводі – 0,07 МПа;
- для робочого тиску газу 7,5 МПа в газопроводі – 0,11 МПа.

<p>
  Для апаратів повітряного охолодження номінальні втрати тиску становлять 0,06 МПа.<br>
  Якщо за результатами розрахунку режиму роботи КС додаткове охолодження газу проводити не потрібно, то приймаємо <code>ΔP<sub>ох</sub> = 0</code>.<br>
</p>

### Розрахунок витрат газу на власні потреби компресорної станції

41. Витрати газу на власні потреби КС (млн.м<sup>3</sup>/д) знаходимо за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629925-aba79b00-f2d7-11ea-99d9-0f60de48ddd4.png" alt="41"><br>
</p>
<p>
  де <code>Q<sub>пг</sub></code> – сумарна витрата паливного газу по компресорному цеху (КЦ) для робочих ГПА, млн.м<sup>3</sup>/д;
  <code>Q<sub>тп</sub></code> – витрата газу на технологічні потреби та технічні втрати КС та попередньої лінійної ділянки газопроводу (витрати на запуски та зупинки ГПА, на експлуатацію та технічне обслуговування апаратів та трубопроводів, витоки тощо), млн.м<sup>3</sup>/д.
</p>

42. Сумарна витрата паливного газу по КЦ розраховується за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629927-ac403180-f2d7-11ea-9206-6448a566d5c8.png" alt="42"><br>
</p>

43. Витрата паливного газу на одну газотурбінну установку, тис. м<sup>3</sup>/год<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629928-ac403180-f2d7-11ea-9289-4fc1923b31cd.png" alt="43"><br>
</p>
<p>
  де <code>q<sub>пг</sub><sup>н</sup></code> – номінальна витрата паливного газу з урахуванням поправки на допуски та технічний стан ГТУ, числове значення наведене у <a href="#технічні-параметри-газотурбінних-гпа">таблиці</a>, тис.м<sup>3</sup>/год;
  <code>Q<sub>нр</sub><sup>н</sup></code> – номінальне значення нижчої теплоти згорання природного газу, прийняте в теплотехнічних розрахунках, <code>Q<sub>нр</sub><sup>н</sup> = 34500 кДж/м<sup>3</sup></code>.
</p>

44. Витрата газу на технологічні потреби та технічні втрати КС та лінійної ділянки визначається за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629930-acd8c800-f2d7-11ea-86cd-0cac935d7348.png" alt="44"><br>
</p>
<p>
  де <code>Н<sub>тп</sub></code> – середня питома витрата газу на технологічні потреби КС та лінійної ділянки газопроводу, м<sup>3</sup>/(кВт·год);
  <code>N<sub>кц</sub></code> – кількість ГПА встановлених в компресорному цеху.
</p>

<p>
  Відповідно до технологічних норм проектування магістральних газопроводів середня питома витрата газу на технологічні потреби КС для газотурбінного та електричного приводу становить:<br>
</p>

- для робочого тиску газу в трубопроводі 5,5 МПа – 0,015 м<sup>3</sup>/(кВт·год);
- для робочого тиску газу в трубопроводі 7,5 МПа – 0,020 м<sup>3</sup>/(кВт·год).

45. Об’ємна продуктивність лінійної ділянки газопроводу обчислюється за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92629931-acd8c800-f2d7-11ea-9bd1-e000ccf972ff.png" alt="45"><br>
</p>

<p>
  За наявності даних спеціальних досліджень у формули <b>42-44</b> необхідно підставляти фактичні витрати паливного газу і фактичні витрати газу на технологічні потреби компресорних станцій.<br>
</p>
<p>
  Якщо КС оснащена відцентровими нагнітачами з електричним приводом, то витрати паливного газу відсутні, а витрати газу на власні потреби дорівнюють витратам газу на технологічні потреби і технічні втрати КС.<br>
</p>

### Теплогідравлічний розрахунок ділянки газопроводу

<p>
  Для проведення даного розрахунку необхідні такі вихідні дані, як геометричні характеристики трубопроводу, фізичні властивості транспортованого газу, теплофізичні властивості ґрунту на глибині укладання труби, абсолютний тиск газу <code>Р<sub>п</sub></code> і температура газу <code>T<sub>п</sub></code> на початку перегону між компресорними станціями.<br>
</p>

46. Основною формулою для виконання гідравлічного розрахунку ділянки газопроводу є рівняння для визначення об’ємної витрати газу за стандартних умов для рівнинного газопроводу, по довжині якого відсутні точки з різницею геодезичних відміток більше ніж 100 м<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646896-c4bc4600-f2ef-11ea-86ed-965f52fde666.png" alt="46"><br>
</p>
<p>
  де <code>E</code> – коефіцієнт гідравлічної ефективності газопроводу;<br>
  <code>d</code> – внутрішній діаметр газопроводу, м;<br>
  <code>P<sub>п</sub>, P<sub>к</sub></code> – абсолютний тиск газу на початку і в кінці лінійної ділянки газопроводу відповідно, МПа;<br>
  <code>λ</code> – коефіцієнт гідравлічного опору;<br>
  <code>z<sub>ср</sub></code>Zср – середнє значення коефіцієнта стисливості газу;<br>
  <code>Т<sub>ср</sub></code> – середнє значення температури газу на ділянці газопроводу, К;<br>
  <code>L</code> – довжина ділянки газопроводу, км.<br>
</p>

47. Використовуючи формулу 46 та виразимо значення тиску в кінці перегону між КС для рівнинного газопроводу<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646900-c554dc80-f2ef-11ea-84e4-5704043f05b0.png" alt="47"><br>
</p>

<p>
  З метою визначення першого наближення абсолютного тиску газу в кінці ділянки газопроводу, використовуючи практику теплогідравлічних розрахунків магістральних газопроводів, приймаємо:<br>
</p>

- середню температуру газу на перегоні <code>T<sub>cp</sub> = 300 K</code>;
- середнє значення коефіцієнта стисливості газу <code>z<sub>cp</sub> = 0,9</code>;
- коефіцієнт гідравлічного опору <code>λ = 0,009</code>.

48. Визначаємо середнє значення тиску газу на ділянці газопроводу (МПа) за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646901-c554dc80-f2ef-11ea-9228-d30d96b60086.png" alt="48"><br>
</p>

49. Далі обчислюємо середнє значення теплоємності газу на ділянці газопроводу, кДж/(кг·К)<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646902-c5ed7300-f2ef-11ea-94b9-915ebb8d8b6b.png" alt="49"><br>
</p>

50. Знаходимо середнє значення коефіцієнта Джоуля-Томсона, К/МПа<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646903-c5ed7300-f2ef-11ea-90d1-08e729fab59a.png" alt="50"><br>
</p>

51. Знаходимо параметр Шухова (км<sup>-1</sup>) за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646906-c6860980-f2ef-11ea-9cd5-f828f53f2c9c.png" alt="51"><br>
</p>
<p>
  де <code>k</code> – повний коефіцієнт теплопередачі, Вт/(м<sup>2</sup>·К).<br>
</p>

52. Визначаємо зведену температуру грунту (з урахуванням ефекту Джоуля-Томсона)<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646908-c6860980-f2ef-11ea-950e-6fcb44c60cb2.png" alt="52"><br>
</p>
<p>
  де <code>T<sub>гр</sub></code> – середня за період, що розглядається, температура ґрунту на глибині укладання трубопроводу, К.<br>
</p>

53. Знаходимо середнє значення температури газу на ділянці газопроводу з урахуванням дії ефекту Джоуля-Томсона<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646910-c6860980-f2ef-11ea-9732-5ba606faa8c7.png" alt="53"><br>
</p>

54. Обчислюємо середнє значення коефіцієнта стисливості газу<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646913-c71ea000-f2ef-11ea-918b-753763ad56dc.png" alt="54"><br>
</p>

55. Знаходимо значення числа Рейнольдса в газопроводі за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646916-c71ea000-f2ef-11ea-9a22-cfec1d1b4b86.png" alt="55"><br>
</p>
<p>
  де <code>η</code> – середнє значення динамічної в'язкості природного газу за умов магістрального транспорту, приймаємо <code>η = 12,5 · 10<sup>-6</sup> Па·с</code>.<br>
</p>

56. Визначаємо коефіцієнт гідравлічного опору в газопроводі за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646918-c7b73680-f2ef-11ea-8373-2fca5a3e0c42.png" alt="56"><br>
</p>
<p>
  де <code>k<sub>e</sub></code> – еквівалентна абсолютна шорсткість внутрішньої поверхні трубопроводу, приймаємо <code>k<sub>e</sub> = 0,03 мм</code>.<br>
</p>

<p>
  За формулою 47 знаходимо уточнене значення абсолютного тиску газу у кінці ділянки газопроводу <code>P<sub>ку</sub></code>.
</p>

57. Якщо різниця між уточненим і попередньо визначеним значенням кінцевого тиску перевищує необхідну точність розрахунків <code>ε<sub>p</sub> = 0,01 МПа</code><br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646920-c7b73680-f2ef-11ea-9782-977dd13b0381.png" alt="57"><br>
</p>

58. то приймаємо<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646921-c84fcd00-f2ef-11ea-913d-8a908adf513c.png" alt="58"><br>
</p>
<p>
  та повторюємо розрахунки, починаючи з формули 48.<br>
</p>

59. Визначаємо температуру газу у кінці ділянки газопроводу<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646922-c84fcd00-f2ef-11ea-980f-daefbc1b1466.png" alt="59"><br>
</p>

60. Абсолютний тиск газу на вході відцентрових нагнітачів наступної компресорної станції знаходимо за формулою<br>
<p align="center">
  <img src="https://user-images.githubusercontent.com/46350695/92646923-c84fcd00-f2ef-11ea-8dd9-2a5cde2956ea.png" alt="60"><br>
</p>
<p>
  де <code>ΔР<sub>вх</sub></code> – втрати тиску у вхідних комунікаціях компресорної станції, при відсутності фактичних даних можна приймати значення відповідно до номінальної втрати тиску у вхідній лінії КС для одноступеневої очистки газу:<br>
</p>

- для робочого тиску газу 5,5 МПа в газопроводі – 0,08 МПа;
- для робочого тиску газу 7,5 МПа в газопроводі – 0,12 МПа.

---

### Технічна характеристика нагнітачів природного газу

<table>
  <tr align="center">
    <td rowspan="2"><b>Тип ГПА</b></td>
    <td rowspan="2"><b>Тип нагнітача</b></td>
    <td rowspan="2"><b>Номінальна потужність</b></td>
    <td rowspan="2"><b>Номінальна продуктивність нагнітача</b></td>
    <td colspan="3"><b>Тиск на вході в перший нагнітач</b></td>
    <td rowspan="2"><b>Кінцевий тиск при виході з нагнітального патрубка останнього нагнітача</b></td>
    <td rowspan="2"><b>Ступінь підвищення тиску</b></td>
    <td rowspan="2"><b>Номінальна обертова частота ротора нагнітача</b></td>
  </tr>
  <tr align="center">
    <td><b>при одному працюючому нагнітачі</b></td>
    <td><b>при двох працюючому нагнітачі</b></td>
    <td><b>при трьох працюючому нагнітачі</b></td>
  </tr>
  <tr align="center">
    <td>ГТК-5</td>
    <td>260-13-2</td>
    <td>4400</td>
    <td>14,0</td>
    <td>4,41</td>
    <td>3,68</td>
    <td>3,14</td>
    <td>5,5</td>
    <td>1,25</td>
    <td>5500</td>
  </tr>
  <tr align="center">
    <td>ГТ-750-6</td>
    <td>370-17-1</td>
    <td>6000</td>
    <td>19,8</td>
    <td>4,41</td>
    <td>3,68</td>
    <td>3,19</td>
    <td>5,5</td>
    <td>1,25</td>
    <td>5300</td>
  </tr>
  <tr align="center">
    <td>ГТ-750-6</td>
    <td>370-14-1</td>
    <td>6000</td>
    <td>19,5</td>
    <td>4,41</td>
    <td>3,68</td>
    <td>3,19</td>
    <td>5,5</td>
    <td>1,25</td>
    <td>5300</td>
  </tr>
  <tr align="center">
    <td>ГТ-6-750</td>
    <td>Н-300-1,23</td>
    <td>6000</td>
    <td>19,0</td>
    <td>4,32</td>
    <td>3,53</td>
    <td>3,04</td>
    <td>5,5</td>
    <td>1,27</td>
    <td>6150</td>
  </tr>
  <tr align="center">
    <td>ГТН-6</td>
    <td>Н-300-1,23</td>
    <td>6000</td>
    <td>19,0</td>
    <td>4,32</td>
    <td>3,53</td>
    <td>3,04</td>
    <td>5,5</td>
    <td>1,27</td>
    <td>6150</td>
  </tr>
  <tr align="center">
    <td>ГТН-16</td>
    <td>Н-16-76-1,37</td>
    <td>16000</td>
    <td>37,0</td>
    <td>5,44</td>
    <td>-</td>
    <td>-</td>
    <td>7,45</td>
    <td>1,37</td>
    <td>6500</td>
  </tr>
  <tr align="center">
    <td>ГТН-16</td>
    <td>Н-16-76-1,44</td>
    <td>16000</td>
    <td>31,0</td>
    <td>5,18</td>
    <td>-</td>
    <td>-</td>
    <td>7,45</td>
    <td>1,44</td>
    <td>6500</td>
  </tr>
  <tr align="center">
    <td>ГТН-16</td>
    <td>Н-16-76-1,25</td>
    <td>16000</td>
    <td>51,0</td>
    <td>5,96</td>
    <td>4,77</td>
    <td>-</td>
    <td>7,45</td>
    <td>1,25</td>
    <td>6300</td>
  </tr>
  <tr align="center">
    <td>ГТК-10-2</td>
    <td>520-12-1</td>
    <td>10000</td>
    <td>29,3</td>
    <td>4,32</td>
    <td>3,47</td>
    <td>2,94</td>
    <td>7,5</td>
    <td>1,27</td>
    <td>4800</td>
  </tr>
  <tr align="center">
    <td>ГТК-10-4</td>
    <td>370-18-1</td>
    <td>10000</td>
    <td>37,0</td>
    <td>6,08</td>
    <td>4,32</td>
    <td>4,32</td>
    <td>7,46</td>
    <td>1,23</td>
    <td>4800</td>
  </tr>
  <tr align="center">
    <td>ГТК-10-4</td>
    <td>235-21-1</td>
    <td>10000</td>
    <td>18,3</td>
    <td>5,18</td>
    <td>-</td>
    <td>-</td>
    <td>7,45</td>
    <td>1,44</td>
    <td>4800</td>
  </tr>
  <tr align="center">
    <td>ГТН-25</td>
    <td>650-21-2</td>
    <td>25000</td>
    <td>53,0</td>
    <td>5,1</td>
    <td>-</td>
    <td>-</td>
    <td>7,46</td>
    <td>1,45</td>
    <td>3700</td>
  </tr>
  <tr align="center">
    <td>ГТН-25</td>
    <td>650-22-2</td>
    <td>25000</td>
    <td>47,0</td>
    <td>4,97</td>
    <td>-</td>
    <td>-</td>
    <td>7,45</td>
    <td>1,50</td>
    <td>3700</td>
  </tr>
  <tr align="center">
    <td>ГПА-Ц-16/76</td>
    <td>НЦ-16/76-1,45</td>
    <td>16000</td>
    <td>32,6</td>
    <td>5,14</td>
    <td>-</td>
    <td>-</td>
    <td>7,45</td>
    <td>1,45</td>
    <td>4900</td>
  </tr>
  <tr align="center">
    <td>ГТК-10И</td>
    <td>RF2BB-30</td>
    <td>10000</td>
    <td>16,5</td>
    <td>3,7</td>
    <td>-</td>
    <td>-</td>
    <td>5,5</td>
    <td>1,51</td>
    <td>6200</td>
  </tr>
  <tr align="center">
    <td>ГТК-10И</td>
    <td>CDP-224</td>
    <td>10000</td>
    <td>17,2</td>
    <td>4,88</td>
    <td>-</td>
    <td>-</td>
    <td>7,38</td>
    <td>1,51</td>
    <td>6200</td>
  </tr>
  <tr align="center">
    <td>ГТК-10И</td>
    <td>PCL-802/24</td>
    <td>10000</td>
    <td>17,2</td>
    <td>4,88</td>
    <td>-</td>
    <td>-</td>
    <td>7,38</td>
    <td>1,51</td>
    <td>6200</td>
  </tr>
  <tr align="center">
    <td>ГТН-25И</td>
    <td>PCL-1002/40</td>
    <td>25000</td>
    <td>45,0</td>
    <td>4,88</td>
    <td>-</td>
    <td>-</td>
    <td>7,38</td>
    <td>1,51</td>
    <td>4600</td>
  </tr>
  <tr align="center">
    <td>ГТК-25И</td>
    <td>PCL-804-2</td>
    <td>25000</td>
    <td>45,5</td>
    <td>5,2</td>
    <td>-</td>
    <td>-</td>
    <td>7,60</td>
    <td>1,47</td>
    <td>4460</td>
  </tr>
</table>

---

## Структура проекту

```bash
.
├── build/            # директорія сборки проекту (генерується автоматично)
├── dist/             # директорія проекту для архівування (генерується автоматично)
├── gulpfile.js       # директорія задач Gulp
├── source/           # директорія вихідних файлів проекту
│   ├── fonts/        # директорія шрифтів
│   ├── img/          # директорія картинок
│   ├── js/           # директорія JavaScript файлів
│   ├── sass/         # директорія стилів
│   └── index.html    # головний файл розмітки
├── .babelrc          # конфігурація Babel
├── .editorconfig     # конфігурація Editor config
├── .eslintrc.json    # конфігурація ESLint
├── .gitattributes    # файл Git attributes
├── .gitignore        # файл Git ignore
├── .npmrc            # конфігурація npm
├── .stylelintrc.json # конфігурація stylelint
├── .travis.yml       # конфігураціяTravis CI
├── package.json      # файл npm залежностей та налаштування проекту
├── package-lock.json # npm lock-file
└── README.md         # документація
```

[travis-image]: https://travis-ci.org/embyth/gas-transmission-system.svg?branch=master
[travis-url]: https://travis-ci.org/embyth/gas-transmission-system
[dependency-image]: https://david-dm.org/embyth/gas-transmission-system/dev-status.svg?style=flat-square
[dependency-url]: https://david-dm.org/embyth/gas-transmission-system?type=dev
